\section{Feeder Simulation Methodology}\label{sec:feeder}
% provenance: mis_01KXT2DXXY862RPX7YATTRBDWB (M4 spec); dec_01KXT27V1Y4ZR6ZRAST3H94WC7 (testbed decision).
% provenance: dec_01KXT4C6ZPYD1Z92DH6CN1KKM3 (BR_phys unit = ANSI C84.1 excursion + trip flag).

The physical consequence dimension is measured by a feeder simulation that translates an
authorized-control reach from the analysis engine into a malicious dispatch program and runs
it on a public distribution feeder. We take the IEEE 8500-node feeder~\cite{arritt2010ieee8500}
as the primary benchmark and the PNNL 9500-node system~\cite{anderson2022ninethousand} as an
advanced validation tier. Time-series inputs
come from public solar and load datasets. This part of the work is methodologically routine
relative to the false-data-injection literature on distribution systems, so we build it to be
unimpeachable rather than novel.

This is a single-solver study, and we state the consequence rather than the aspiration: the
authorization envelope is applied directly in the OpenDSS driver, so the constraint a credential
expresses is enforced on the dispatch that actually reaches the feeder, but no second solver
corroborates the result. Section~\ref{sec:prelim} reports what that costs. The attack families are
volt-var curve distortion, volt-watt curve distortion, export-limit distortion, and
curtailment spam. The metrics are the count of nodes violating the ANSI~C84.1
bands~\cite{ansi2020c841}, maximum
voltage deviation, the area under the violation curve over time, regulator tap operations,
unnecessary curtailment, energy not served, and recovery time to steady limits, with the
per-unit voltage excursion as the primary continuous measure and a protection-trip flag as
the discrete outcome.

\paragraph{Four modelling choices, three of them corrections.}
\emph{DER model.} The fleet is OpenDSS \texttt{PVSystem} objects with an inverter rating and an
\texttt{InvControl} volt-var controller on the IEEE~1547-2018 Category~B default
characteristic~\cite{ieee1547-2018}. An earlier version used \texttt{Generator} objects at fixed
$P,Q$, which have no inverter and no curve, so a ``volt-var curve distortion'' attack was really a
static setpoint delta and the attack-family names overstated what was simulated. Curve distortion
is now literal: the adversary rewrites the characteristic.

\emph{Counterfactual.} The base case dispatches PV at its \emph{legitimate scheduled output} under
that curve. An earlier version set every unit to $P{=}Q{=}0$, so the counterfactual feeder had no
DER at all and $\Delta J_V$ conflated ``connect this much generation'' with ``a credential was
stolen''. All $\Delta J_V$ here are against legitimate operation, and we report the legitimate base
case's own violation area so penetration-driven stress is visible separately.

\emph{Control mode.} We solve with \texttt{controlmode=static}, which does \emph{not} disable the
feeder's controls, and we release the diagnostic that shows it
(\texttt{results/controlmode.json}). Reaching the legitimate base case at light load moves $8$ of
the $12$ regulators, for $32$ tap steps, and changes $6$ capacitor states; a full-scope attack
then moves $11$ regulators for a further $24$ tap steps and $3$ capacitor changes. Controls are
inert only under \texttt{controlmode=off}, where the same attack drives the total overvoltage area
to $998.0$ p.u.-node and $v_{\max}$ to $1.3145$\,p.u., against $133.1$ p.u.-node and
$1.1282$\,p.u.\ with controls active --- the feeder's own regulation absorbs a factor of $7.5$.
Both figures in that comparison are total areas, not attack-minus-base differences, so that they
are commensurable. Regulators and capacitors therefore act against the disturbance in every result
reported, and we report tap operations throughout, including where CONTAINDER increases them.

\emph{Protection.} Every node is screened against the IEEE~1547-2018 Category~II overvoltage trip
thresholds (OV2 $1.20$\,p.u./$0.16$\,s; OV1 $1.10$\,p.u./$2.0$\,s), plus a substation
reverse-power flag. Earlier versions declared a trip metric with no protection model behind it, so
it could never fire and any claim resting on it was unsupported.

We do not tune feeder parameters to amplify impact; we report what the standard models
produce. The clean base case, the four attack families, the eight metrics, and the
cross-solver agreement are the acceptance criteria for this component. As with the credential
service, a first benchmark run on the IEEE~8500-node feeder appears in the pilot evaluation;
the full sweep on both feeders, with the GridLAB-D cross-check and seasonal operating states,
follows the pre-registered protocol chosen in advance.
